import Result "mo:base/Result";
import HashMap "mo:base/HashMap";
import Principal "mo:base/Principal";
import Iter "mo:base/Iter";
import Types "types";
actor {
    type Member = Types.Member;
    type Result<Ok, Err> = Types.Result<Ok, Err>;
    type HashMap<K, V> = Types.HashMap<K, V>;

    let members = HashMap.HashMap<Principal, Member>(0, Principal.equal, Principal.hash);

    public shared ({ caller }) func addMember(member : Member) : async Result<(), Text> {
        switch (members.get(caller)) {
            case (null) {
                members.put(caller, member);
                return #ok();
            };
            case (?member) {
                return #err("Member already exists");
            };
        };
    };

    public shared ({ caller }) func updateMember(newMember : Member) : async Result<(), Text> {
        switch (members.get(caller)) {
            case (null) {
                return #err("Member does not exist");
            };
            case (?Member) {
                members.put(caller, newMember);
                return #ok();
            };
        };
    };

    public shared ({ caller }) func removeMember() : async Result<(), Text> {
        switch (members.get(caller)) {
            case (null) {
                return #err("Member does not exist");
            };
            case (?Member) {
                members.delete(caller);
                return #ok();
            };
        };
    };

    public query func getMember(p : Principal) : async Result<Member, Text> {
        switch (members.get(p)) {
            case (null) {
                return #err("Member does not exist");
            };
            case (?member) {
                return #ok(member);
            };
        };
    };

    public query func getAllMembers() : async [Member] {
        return Iter.toArray(members.vals());
    };

    public query func numberOfMembers() : async Nat {
        return members.size();
    };

};